# P&O MPPT 系统与架构规范（第二阶段）

## 1. 目标与范围

第二阶段在 `PV_MPPT_v1.slx` 的连续平均值光伏—电池对象模型上增加离散扰动观察法（P&O）MPPT。控制器根据光伏侧电压和电流计算功率，周期性扰动光伏 Boost 变换器占空比，并在功率下降时反转扰动方向。

本阶段只闭合光伏最大功率跟踪回路。电池侧占空比保持为 `0.49920850480429`，直流母线电压闭环不在本阶段范围内。

## 2. 外部接口

| 接口 | 方向 | 维度 | 单位 | 更新方式 | 说明 |
|---|---|---:|---|---|---|
| `x` | 输入 | 6 | 混合 | 连续 | 对象状态；`x(1)=Vpv` |
| `aux` | 输入 | 10 | 混合 | 连续 | 辅助量；`aux(1)=Ipv` |
| `Dpv` | 输出 | 1 | 1 | 2 ms | 光伏 Boost 占空比命令 |
| `Dbat` | 输出 | 1 | 1 | 常数 | 电池变换器占空比 |
| `phase2_power` | 日志 | 1 | W | 2 ms | 离散光伏功率 |
| `phase2_duty` | 日志 | 1 | 1 | 2 ms | MPPT 占空比命令 |

## 3. 顶层数据流

`x(1), aux(1)` → 离散测量延迟 → 功率计算 → 功率增量判断 → 扰动方向记忆 → 占空比步进 → 限幅 → `Control_Vector(1)` → 平均值对象模型。

`Battery_Duty` 继续连接 `Control_Vector(2)`。

## 4. 执行率与状态

- 连续对象和积分器：固定步长 `1e-5 s`，`ode4`。
- MPPT 离散控制链：`MPPT_Ts = 2e-3 s`。
- 离散状态：前一拍电压、前一拍电流、前一拍功率、前一拍方向和前一拍占空比。
- `Unit Delay` 同时完成离散采样和直接通路隔离，防止对象—控制器形成代数环。

## 5. 约束与故障安全

- 占空比必须满足 `0.05 ≤ Dpv ≤ 0.90`。
- 当 `ΔP < -0.1 W` 时才判定“功率明显下降”，以抑制数值噪声导致的频繁反向。
- 所有控制状态必须有确定初值。
- 未使用的向量分量必须连接 `Terminator`，避免悬空端口。

## 6. 非目标

- 不实现电池功率控制或直流母线稳压。
- 不实现开关器件级 PWM。
- 不处理辐照度快速变化引起的经典 P&O 误判；自适应步长和增量电导法留给后续阶段。

